within BrineGrid.Utilities.Diagnostics;
package Validation "Collection of models that validate the diagnostics models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the diagnostics models. 
These model outputs are stored as reference data to
allow continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
