within BrineGrid.Utilities.Time.Examples;
model CalendarTime "Example for the calendar time model"
  extends Modelica.Icons.Example;
  BrineGrid.Utilities.Time.CalendarTime calendarTime2016(
    zerTim=BrineGrid.Utilities.Time.Types.ZeroTime.NY2016)
    "Computes date and time assuming time=0 corresponds to new year 2016"
    annotation (Placement(transformation(extent={{-8,-10},{12,10}})));

equation

  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    __Dymola_Commands(file="Resources/Scripts/Dymola/Utilities/Time/Examples/CalendarTime.mos"
        "Simulate and plot"),
    Documentation(revisions="<html>
    <ul>
<li>
August 3, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
This model demonstrates the use of the
<a href=\"modelica://BrineGrid.Utilities.Time.CalendarTime\">
BrineGrid.Utilities.Time.CalendarTime</a>
block.
</p>
</html>"),
    experiment(StopTime=1e+08));
end CalendarTime;
